{
  "name": "KTK T3C turbo chiller field view",
  "source": "KTK turbo variable list - T3C_2.07.10_120328_id10.mcxs",
  "connection": {
    "protocol": "Modbus RTU",
    "slaveId": 10,
    "baudRate": 19200,
    "serial": "8N1",
    "offset": -1
  },
  "visibleIds": [
    "Chiller overview-Alarm notification-8712-0",
    "Chiller overview-Cooling enable-8715-2",
    "Chiller overview-Control sensor value-8717-3",
    "Chiller overview-Control setpoint-8718-4",
    "Chiller overview-Capacity state-8725-8",
    "Chiller overview-System demand-8802-12",
    "Chiller overview-Requested power-8812-17",
    "Chiller overview-Actual power-8813-18",
    "Compressor 1-Demand-8827-21",
    "Compressor 1-Actual speed-8852-22",
    "Compressor 1-Suction pressure-8855-25",
    "Compressor 1-Discharge pressure-8856-26",
    "Compressor 1-Suction temperature-8857-27",
    "Compressor 1-Discharge temperature-8858-28",
    "Compressor 1-Requested power demand-8859-29"
  ],
  "registers": [
    { "group": "Chiller overview", "name": "Alarm notification", "register": 8712, "function": "03", "scale": 1, "unit": "", "notes": "0=Off 1=On" },
    { "group": "Chiller overview", "name": "Main switch", "register": 8714, "function": "03", "scale": 1, "unit": "", "notes": "0=Off 1=On" },
    { "group": "Chiller overview", "name": "Cooling enable", "register": 8715, "function": "03", "scale": 1, "unit": "", "notes": "0=Off 1=On" },
    { "group": "Chiller overview", "name": "Control sensor value", "register": 8717, "function": "03", "scale": 0.1, "unit": "", "notes": "Confirm unit on display" },
    { "group": "Chiller overview", "name": "Control setpoint", "register": 8718, "function": "03", "scale": 0.1, "unit": "", "notes": "Confirm unit on display" },
    { "group": "Chiller overview", "name": "Evaporator pump", "register": 8719, "function": "03", "scale": 1, "unit": "", "notes": "0=Off 1=On" },
    { "group": "Chiller overview", "name": "Evaporator heater", "register": 8721, "function": "03", "scale": 1, "unit": "", "notes": "0=Off 1=On" },
    { "group": "Chiller overview", "name": "Active cooling units", "register": 8722, "function": "03", "scale": 1, "unit": "", "notes": "0=Off 1=On" },
    { "group": "Chiller overview", "name": "Capacity state", "register": 8725, "function": "03", "scale": 1, "unit": "", "notes": "Enum" },
    { "group": "Chiller overview", "name": "Condenser status", "register": 8727, "function": "03", "scale": 1, "unit": "", "notes": "0=Off 1=On" },
    { "group": "Chiller overview", "name": "Condenser pump", "register": 8730, "function": "03", "scale": 1, "unit": "", "notes": "0=Off 1=On" },
    { "group": "Chiller overview", "name": "LLS circuit 1", "register": 8731, "function": "03", "scale": 1, "unit": "", "notes": "0=Off 1=On" },
    { "group": "Chiller overview", "name": "System demand", "register": 8802, "function": "03", "scale": 1, "unit": "%", "notes": "" },
    { "group": "Chiller overview", "name": "Capacity at maximum", "register": 8803, "function": "03", "scale": 1, "unit": "", "notes": "0=No 1=Yes" },
    { "group": "Chiller overview", "name": "Capacity mode", "register": 8804, "function": "03", "scale": 1, "unit": "", "notes": "Enum" },
    { "group": "Chiller overview", "name": "Installed power", "register": 8810, "function": "03", "scale": 0.1, "unit": "kW", "notes": "" },
    { "group": "Chiller overview", "name": "Maximum power", "register": 8811, "function": "03", "scale": 0.1, "unit": "kW", "notes": "" },
    { "group": "Chiller overview", "name": "Requested power", "register": 8812, "function": "03", "scale": 0.1, "unit": "kW", "notes": "" },
    { "group": "Chiller overview", "name": "Actual power", "register": 8813, "function": "03", "scale": 0.1, "unit": "kW", "notes": "" },
    { "group": "Compressor 1", "name": "Actual state", "register": 8825, "function": "03", "scale": 1, "unit": "", "notes": "Enum" },
    { "group": "Compressor 1", "name": "Target state", "register": 8826, "function": "03", "scale": 1, "unit": "", "notes": "Enum" },
    { "group": "Compressor 1", "name": "Demand", "register": 8827, "function": "03", "scale": 0.1, "unit": "%", "notes": "" },
    { "group": "Compressor 1", "name": "Actual speed", "register": 8852, "function": "03", "scale": 1, "unit": "rpm", "notes": "" },
    { "group": "Compressor 1", "name": "Minimum speed", "register": 8853, "function": "03", "scale": 1, "unit": "rpm", "notes": "" },
    { "group": "Compressor 1", "name": "Maximum speed", "register": 8854, "function": "03", "scale": 1, "unit": "rpm", "notes": "" },
    { "group": "Compressor 1", "name": "Suction pressure", "register": 8855, "function": "03", "scale": 0.1, "unit": "barA", "notes": "" },
    { "group": "Compressor 1", "name": "Discharge pressure", "register": 8856, "function": "03", "scale": 0.1, "unit": "barA", "notes": "" },
    { "group": "Compressor 1", "name": "Suction temperature", "register": 8857, "function": "03", "scale": 0.1, "unit": "C", "notes": "" },
    { "group": "Compressor 1", "name": "Discharge temperature", "register": 8858, "function": "03", "scale": 0.1, "unit": "C", "notes": "" },
    { "group": "Compressor 1", "name": "Requested power demand", "register": 8859, "function": "03", "scale": 0.1, "unit": "kW", "notes": "" },
    { "group": "Condenser", "name": "Actual fan", "register": 9305, "function": "03", "scale": 0.1, "unit": "%", "notes": "" },
    { "group": "Condenser", "name": "Requested fan", "register": 9306, "function": "03", "scale": 0.1, "unit": "%", "notes": "" },
    { "group": "Condenser", "name": "Reference", "register": 9307, "function": "03", "scale": 0.1, "unit": "", "notes": "" },
    { "group": "Condenser", "name": "Adjusted condenser temperature", "register": 9308, "function": "03", "scale": 0.1, "unit": "C", "notes": "" }
  ]
}
