{
  "name": "MEHITS W3000 / MEHP-iB field view",
  "source": "Modbus-RS485-registerlijst-MEHP-iB.pdf W3000 Modbus RTU table. W3000 commonly uses 9600 baud, 8N2, Modbus RTU. Register table starts at address 1; field screenshots matched offset 0 in Modbus Poll.",
  "connection": {
    "protocol": "Modbus RTU",
    "slaveId": 12,
    "baudRate": 9600,
    "serial": "8N2",
    "offset": 0,
    "notes": "If checksum/framing errors appear, confirm controller baud and address, use 8N2, slow scan to 2000-3000 ms, reduce visible points, and check RS485 A/B/GND wiring."
  },
  "registers": [
    { "group": "Key values", "name": "Main active setpoint", "register": 4, "function": "03", "scale": 0.1, "unit": "C", "notes": "W3000 register 4", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Key values", "name": "Evaporator inlet temperature", "register": 6, "function": "03", "scale": 0.1, "unit": "C", "notes": "Water in", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Key values", "name": "Evaporator outlet temperature average", "register": 7, "function": "03", "scale": 0.1, "unit": "C", "notes": "Water out average", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Key values", "name": "High pressure transducer 1", "register": 12, "function": "03", "scale": 0.1, "unit": "bar", "notes": "Circuit/compressor high pressure 1", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Key values", "name": "Low pressure transducer 1", "register": 16, "function": "03", "scale": 0.1, "unit": "bar", "notes": "Circuit/compressor low pressure 1", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Key values", "name": "Unit status", "register": 140, "function": "03", "scale": 1, "unit": "enum", "notes": "0 on keyboard, 1 DI, 3 supervisor, 4 off alarm, 10 off. See manual for full enum.", "signed": true },
    { "group": "Key values", "name": "Active alarm code", "register": 160, "function": "03", "scale": 1, "unit": "", "notes": "0 usually no active alarm", "signed": true },
    { "group": "Demand", "name": "Chiller thermoregulator demand", "register": 162, "function": "03", "scale": 1, "unit": "%", "notes": "Cooling demand", "signed": true },
    { "group": "Demand", "name": "Active power chiller thermoregulator", "register": 163, "function": "03", "scale": 1, "unit": "%", "notes": "Active cooling output", "signed": true },
    { "group": "Demand", "name": "Available power chiller thermoregulator", "register": 164, "function": "03", "scale": 1, "unit": "%", "notes": "Available cooling output", "signed": true },

    { "group": "Water temperatures", "name": "Chiller temperature setpoint", "register": 1, "function": "03", "scale": 0.1, "unit": "C", "notes": "RW in manual; read only in this viewer", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Heat pump setpoint", "register": 2, "function": "03", "scale": 0.1, "unit": "C", "notes": "RW in manual; read only in this viewer", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Recovery/DHW setpoint", "register": 3, "function": "03", "scale": 0.1, "unit": "C", "notes": "RW in manual; read only in this viewer", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Recovery active setpoint", "register": 5, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Condenser inlet temperature", "register": 8, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Condenser outlet temperature average", "register": 9, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Recuperator inlet / DHW storage temperature", "register": 10, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Recuperator outlet temperature", "register": 11, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "External air temperature", "register": 20, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Optional probe temperature", "register": 21, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Free cooling input temperature", "register": 22, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },

    { "group": "Pressures", "name": "High pressure transducer 2", "register": 13, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "High pressure transducer 3", "register": 14, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "High pressure transducer 4", "register": 15, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "Low pressure transducer 2", "register": 17, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "Low pressure transducer 3", "register": 18, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "Low pressure transducer 4", "register": 19, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "Evaporator water differential pressure", "register": 23, "function": "03", "scale": 0.1, "unit": "kPa", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "Condenser water differential pressure", "register": 35, "function": "03", "scale": 0.1, "unit": "kPa", "invalidRaw": "-888|-999", "signed": true },

    { "group": "Compressor 1", "name": "Power demand", "register": 40, "function": "03", "scale": 0.1, "unit": "%", "notes": "May be RPM on inverter variant", "signed": true },
    { "group": "Compressor 1", "name": "Power demand kW", "register": 44, "function": "03", "scale": 0.1, "unit": "kW", "signed": true },
    { "group": "Compressor 1", "name": "Power absorbed", "register": 48, "function": "03", "scale": 0.1, "unit": "kW", "signed": true },
    { "group": "Compressor 1", "name": "IGV position", "register": 52, "function": "03", "scale": 0.1, "unit": "%", "signed": true },
    { "group": "Compressor 1", "name": "Internal inlet pressure", "register": 56, "function": "03", "scale": 0.1, "unit": "barg", "signed": true },
    { "group": "Compressor 1", "name": "Inlet temperature", "register": 60, "function": "03", "scale": 0.1, "unit": "C", "signed": true },
    { "group": "Compressor 1", "name": "SCR temperature", "register": 64, "function": "03", "scale": 0.1, "unit": "C", "signed": true },
    { "group": "Compressor 1", "name": "Outlet temperature", "register": 68, "function": "03", "scale": 0.1, "unit": "C", "signed": true },
    { "group": "Compressor 1", "name": "Cavity temperature", "register": 72, "function": "03", "scale": 0.1, "unit": "C", "signed": true },
    { "group": "Compressor 1", "name": "Inverter temperature", "register": 76, "function": "03", "scale": 0.1, "unit": "C", "signed": true },
    { "group": "Compressor 1", "name": "Compression ratio", "register": 80, "function": "03", "scale": 0.1, "unit": "", "signed": true },
    { "group": "Compressor 1", "name": "Status word", "register": 143, "function": "03", "scale": 1, "unit": "bits", "notes": "Bit-coded compressor status", "signed": false },
    { "group": "Compressor 1", "name": "RPM", "register": 174, "function": "03", "scale": 10, "unit": "rpm", "notes": "Manual notes value x10 for centrifugal compressors; inverter variants may be x1", "signed": true },
    { "group": "Compressor 1", "name": "Input voltage", "register": 198, "function": "03", "scale": 1, "unit": "V", "signed": true },
    { "group": "Compressor 1", "name": "Current", "register": 202, "function": "03", "scale": 1, "unit": "A", "signed": true },

    { "group": "Compressor 2", "name": "Power demand", "register": 41, "function": "03", "scale": 0.1, "unit": "%", "notes": "May be RPM on inverter variant", "signed": true },
    { "group": "Compressor 2", "name": "Power demand kW", "register": 45, "function": "03", "scale": 0.1, "unit": "kW", "signed": true },
    { "group": "Compressor 2", "name": "Power absorbed", "register": 49, "function": "03", "scale": 0.1, "unit": "kW", "signed": true },
    { "group": "Compressor 2", "name": "IGV position", "register": 53, "function": "03", "scale": 0.1, "unit": "%", "signed": true },
    { "group": "Compressor 2", "name": "Internal inlet pressure", "register": 57, "function": "03", "scale": 0.1, "unit": "barg", "signed": true },
    { "group": "Compressor 2", "name": "Inlet temperature", "register": 61, "function": "03", "scale": 0.1, "unit": "C", "signed": true },
    { "group": "Compressor 2", "name": "SCR temperature", "register": 65, "function": "03", "scale": 0.1, "unit": "C", "signed": true },
    { "group": "Compressor 2", "name": "Outlet temperature", "register": 69, "function": "03", "scale": 0.1, "unit": "C", "signed": true },
    { "group": "Compressor 2", "name": "Cavity temperature", "register": 73, "function": "03", "scale": 0.1, "unit": "C", "signed": true },
    { "group": "Compressor 2", "name": "Inverter temperature", "register": 77, "function": "03", "scale": 0.1, "unit": "C", "signed": true },
    { "group": "Compressor 2", "name": "Compression ratio", "register": 81, "function": "03", "scale": 0.1, "unit": "", "signed": true },
    { "group": "Compressor 2", "name": "Status word", "register": 144, "function": "03", "scale": 1, "unit": "bits", "notes": "Bit-coded compressor status", "signed": false },
    { "group": "Compressor 2", "name": "RPM", "register": 175, "function": "03", "scale": 10, "unit": "rpm", "notes": "Manual notes value x10 for centrifugal compressors; inverter variants may be x1", "signed": true },
    { "group": "Compressor 2", "name": "Input voltage", "register": 199, "function": "03", "scale": 1, "unit": "V", "signed": true },
    { "group": "Compressor 2", "name": "Current", "register": 203, "function": "03", "scale": 1, "unit": "A", "signed": true },

    { "group": "Unit status", "name": "Operating mode", "register": 142, "function": "03", "scale": 1, "unit": "enum", "notes": "IN/OUT in manual; read only in this viewer", "signed": true },
    { "group": "Unit status", "name": "Average compressor hours thousands", "register": 151, "function": "03", "scale": 1000, "unit": "h", "signed": true },
    { "group": "Unit status", "name": "Average compressor hours units", "register": 152, "function": "03", "scale": 1, "unit": "h", "signed": true },
    { "group": "Unit status", "name": "Pump code", "register": 155, "function": "03", "scale": 1, "unit": "bits", "notes": "Bit-coded pump status", "signed": false },
    { "group": "Unit status", "name": "Flash operating mode", "register": 156, "function": "03", "scale": 1, "unit": "bits", "notes": "Bit-coded", "signed": false },
    { "group": "Unit status", "name": "Unit status extended", "register": 158, "function": "03", "scale": 1, "unit": "enum", "notes": "Extended off/running status enum", "signed": true },

    { "group": "Active alarms", "name": "Active alarm 1", "register": 345, "function": "03", "scale": 1, "unit": "", "signed": true },
    { "group": "Active alarms", "name": "Active alarm 2", "register": 346, "function": "03", "scale": 1, "unit": "", "signed": true },
    { "group": "Active alarms", "name": "Active alarm 3", "register": 347, "function": "03", "scale": 1, "unit": "", "signed": true },
    { "group": "Active alarms", "name": "Active alarm 4", "register": 348, "function": "03", "scale": 1, "unit": "", "signed": true },
    { "group": "Active alarms", "name": "Active alarm 5", "register": 349, "function": "03", "scale": 1, "unit": "", "signed": true },
    { "group": "Active alarms", "name": "Active alarm 6", "register": 350, "function": "03", "scale": 1, "unit": "", "signed": true },
    { "group": "Active alarms", "name": "Active alarm 7", "register": 351, "function": "03", "scale": 1, "unit": "", "signed": true },
    { "group": "Active alarms", "name": "Active alarm 8", "register": 352, "function": "03", "scale": 1, "unit": "", "signed": true },
    { "group": "Active alarms", "name": "Active alarm 9", "register": 353, "function": "03", "scale": 1, "unit": "", "signed": true },
    { "group": "Active alarms", "name": "Active alarm 10", "register": 354, "function": "03", "scale": 1, "unit": "", "signed": true },

    { "group": "Network analyser", "name": "Line voltage L1", "register": 254, "function": "03", "scale": 0.1, "unit": "V", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Network analyser", "name": "Line voltage L2", "register": 255, "function": "03", "scale": 0.1, "unit": "V", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Network analyser", "name": "Line voltage L3", "register": 256, "function": "03", "scale": 0.1, "unit": "V", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Network analyser", "name": "Current L1", "register": 257, "function": "03", "scale": 0.1, "unit": "A", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Network analyser", "name": "Current L2", "register": 258, "function": "03", "scale": 0.1, "unit": "A", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Network analyser", "name": "Current L3", "register": 259, "function": "03", "scale": 0.1, "unit": "A", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Network analyser", "name": "Active power", "register": 260, "function": "03", "scale": 0.1, "unit": "kW", "invalidRaw": "-888|-999", "signed": true }
  ]
}
