{
  "name": "MEHITS W3000 NX/LN non-Turbocor field view",
  "source": "Built from Modbus-RS485-registerlijst-MEHP-iB.pdf W3000 Modbus RTU table for non-Turbocor NX/LN style machines. Focuses on water temperatures, refrigerant pressures, compressor discharge temperatures, unit status, demand and alarms.",
  "connection": {
    "protocol": "Modbus RTU",
    "slaveId": 12,
    "baudRate": 9600,
    "serial": "8N2",
    "offset": 0,
    "notes": "Field screenshots matched 9600 baud, 8N2, Modbus RTU, offset 0. If errors appear, confirm slave ID, A/B polarity, stop bits, and slow polling to 2000-3000 ms."
  },
  "registers": [
    { "group": "Key values", "name": "Main active setpoint", "register": 4, "function": "03", "scale": 0.1, "unit": "C", "notes": "Register 4, value/10", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Key values", "name": "Evaporator inlet temperature", "register": 6, "function": "03", "scale": 0.1, "unit": "C", "notes": "Water in", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Key values", "name": "Evaporator outlet temperature average", "register": 7, "function": "03", "scale": 0.1, "unit": "C", "notes": "Water out average", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Key values", "name": "High pressure circuit 1", "register": 12, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Key values", "name": "Low pressure circuit 1", "register": 16, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Key values", "name": "Unit status", "register": 140, "function": "03", "scale": 1, "unit": "enum", "notes": "0 on keyboard, 1 DI, 3 supervisor, 4 off alarm, 10 off. See W3000 manual for full enum.", "signed": true },
    { "group": "Key values", "name": "Unit status extended", "register": 158, "function": "03", "scale": 1, "unit": "enum", "notes": "Extended W3000+ running/off source enum", "signed": true },
    { "group": "Key values", "name": "Active alarm code", "register": 160, "function": "03", "scale": 1, "unit": "", "notes": "0 usually no active alarm", "signed": true },
    { "group": "Key values", "name": "Cooling demand", "register": 162, "function": "03", "scale": 1, "unit": "%", "notes": "Chiller thermoregulator demand", "signed": true },
    { "group": "Key values", "name": "Active cooling output", "register": 163, "function": "03", "scale": 1, "unit": "%", "signed": true },
    { "group": "Key values", "name": "Available cooling output", "register": 164, "function": "03", "scale": 1, "unit": "%", "signed": true },

    { "group": "Water temperatures", "name": "Chiller temperature setpoint", "register": 1, "function": "03", "scale": 0.1, "unit": "C", "notes": "RW in manual; viewer reads only", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Heat pump setpoint", "register": 2, "function": "03", "scale": 0.1, "unit": "C", "notes": "RW in manual; viewer reads only", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Recovery/DHW setpoint", "register": 3, "function": "03", "scale": 0.1, "unit": "C", "notes": "RW in manual; viewer reads only", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Recovery active setpoint", "register": 5, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Condenser inlet temperature", "register": 8, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Condenser outlet temperature average", "register": 9, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Recuperator inlet / DHW storage temperature", "register": 10, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Recuperator outlet temperature", "register": 11, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "External air temperature", "register": 20, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Optional probe temperature", "register": 21, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Water temperatures", "name": "Free cooling inlet temperature", "register": 22, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },

    { "group": "Pressures", "name": "High pressure circuit 2", "register": 13, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "High pressure circuit 3", "register": 14, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "High pressure circuit 4", "register": 15, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "Low pressure circuit 2", "register": 17, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "Low pressure circuit 3", "register": 18, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "Low pressure circuit 4", "register": 19, "function": "03", "scale": 0.1, "unit": "bar", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "Evaporator water differential pressure", "register": 23, "function": "03", "scale": 0.1, "unit": "kPa", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Pressures", "name": "Condenser water differential pressure", "register": 35, "function": "03", "scale": 0.1, "unit": "kPa", "invalidRaw": "-888|-999", "signed": true },

    { "group": "Compressor discharge temperatures", "name": "Compressor 1 discharge temperature", "register": 25, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Compressor discharge temperatures", "name": "Compressor 2 discharge temperature", "register": 26, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Compressor discharge temperatures", "name": "Compressor 3 discharge temperature", "register": 27, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Compressor discharge temperatures", "name": "Compressor 4 discharge temperature", "register": 28, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Compressor discharge temperatures", "name": "Compressor 5 discharge temperature", "register": 29, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Compressor discharge temperatures", "name": "Compressor 6 discharge temperature", "register": 30, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Compressor discharge temperatures", "name": "Compressor 7 discharge temperature", "register": 31, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },
    { "group": "Compressor discharge temperatures", "name": "Compressor 8 discharge temperature", "register": 32, "function": "03", "scale": 0.1, "unit": "C", "invalidRaw": "-888|-999", "signed": true },

    { "group": "Compressor demand", "name": "Compressor 1 demand", "register": 40, "function": "03", "scale": 0.1, "unit": "%", "notes": "Manual also notes inverter RPM variants; use as demand on standard compressor machines.", "signed": true },
    { "group": "Compressor demand", "name": "Compressor 2 demand", "register": 41, "function": "03", "scale": 0.1, "unit": "%", "signed": true },
    { "group": "Compressor demand", "name": "Compressor 3 demand", "register": 42, "function": "03", "scale": 0.1, "unit": "%", "signed": true },
    { "group": "Compressor demand", "name": "Compressor 4 demand", "register": 43, "function": "03", "scale": 0.1, "unit": "%", "signed": true },
    { "group": "Compressor demand", "name": "Compressor 1 power demand", "register": 44, "function": "03", "scale": 0.1, "unit": "kW", "signed": true },
    { "group": "Compressor demand", "name": "Compressor 2 power demand", "register": 45, "function": "03", "scale": 0.1, "unit": "kW", "signed": true },
    { "group": "Compressor demand", "name": "Compressor 1 power absorbed", "register": 48, "function": "03", "scale": 0.1, "unit": "kW", "signed": true },
    { "group": "Compressor demand", "name": "Compressor 2 power absorbed", "register": 49, "function": "03", "scale": 0.1, "unit": "kW", "signed": true },

    { "group": "Unit status", "name": "Operating mode", "register": 142, "function": "03", "scale": 1, "unit": "enum", "notes": "IN/OUT in manual; viewer reads only", "signed": true },
    { "group": "Unit status", "name": "Compressor 1 status word", "register": 143, "function": "03", "scale": 1, "unit": "bits", "notes": "Bit-coded compressor status", "signed": false },
    { "group": "Unit status", "name": "Compressor 2 status word", "register": 144, "function": "03", "scale": 1, "unit": "bits", "notes": "Bit-coded compressor status", "signed": false },
    { "group": "Unit status", "name": "Compressor 3 status word", "register": 145, "function": "03", "scale": 1, "unit": "bits", "notes": "Bit-coded compressor status", "signed": false },
    { "group": "Unit status", "name": "Compressor 4 status word", "register": 146, "function": "03", "scale": 1, "unit": "bits", "notes": "Bit-coded compressor status", "signed": false },
    { "group": "Unit status", "name": "Average compressor hours thousands", "register": 151, "function": "03", "scale": 1000, "unit": "h", "signed": true },
    { "group": "Unit status", "name": "Average compressor hours units", "register": 152, "function": "03", "scale": 1, "unit": "h", "signed": true },
    { "group": "Unit status", "name": "Pump status word", "register": 155, "function": "03", "scale": 1, "unit": "bits", "notes": "Bit-coded pump status", "signed": false },
    { "group": "Unit status", "name": "Flash operating mode", "register": 156, "function": "03", "scale": 1, "unit": "bits", "notes": "Bit-coded operating features/status", "signed": false }
  ]
}
